# Наш котёл и старый котёл: грубое сравнение (1-D, без OpenFOAM)

Скрипт: `boiler_compare.py` (рядом), функции взяты из `docs/audit/thermal_audit.py` (`audit_lib.py` — копия без вывода),
вывод: `boiler_compare_out.txt`. Модель та же, что в аудите: 4 ступени SH, пар в противотоке, Жукаускас + WSGG с пылью,
CoolProp, обойдённый газ смешивается в промежутках, стенки −3.1 К на ступень.

**Принято (не проверено):** у старого котла **тот же газ** (89.2 кг/с, 706 °C перед SH), тот же пар (15.9–16.1 кг/с,
251 °C на входе), та же компоновка пучков (коридорные 38 мм, шаг 100 мм); лишняя площадь — более глубокие пучки при той
же скорости. Перегородки → весь газ через пучки (φ = 1). У нас — доли газа из CFD (0.90/0.66/0.56/0.67).
«Наш сегодня» = R, при котором 1-D даёт тепло SH по DCS 8.31 МВт: **R = 0.0575** (CFD-калибровка 0.05 — то же самое
в пределах разницы cp, см. аудит). Пар в таблицах — без регулирования впрысками; у 1-D он на ~9 К ниже DCS при том же
тепле, поэтому сравнивать надо тепло SH, а не пар.

## 1. Что такое «2500 м²» — три прочтения

| прочтение | площадь SH старого | от нашей 1766 м² |
|---|---|---|
| A — только пароперегреватель | 2500 м² | ×1.42 |
| B — SH + испаритель (у нас 1766 + 147 = 1913) | ~2310 м² | ×1.31 |
| C — вся поверхность с мембранными стенами котла (у нас 1766 + 147 + 868 ≈ 2780) | ~1590 м² | ×0.90 |

## 2. Что даст старый котёл (посчитано, тот же газ, перегородки φ = 1)

Тепло SH, МВт (в скобках — к нашему 8.31 по DCS):

| R, м²·К/Вт | A: 2500 SH | B: 2310 SH | C: 1590 SH |
|---|---|---|---|
| 0.03 | 13.7 (+65 %) | 13.3 (+60 %) | 11.0 (+32 %) |
| 0.05 | 11.3 (+36 %) | 10.8 (+30 %) | 8.6 (+3 %) |
| 0.06 | 10.4 (+25 %) | 9.9 (+19 %) | 7.7 (−7 %) |
| 0.08 | 8.8 (+6 %) | 8.4 (+1 %) | 6.4 (−23 %) |
| 0.10 | 7.7 (−7 %) | 7.3 (−13 %) | 5.4 (−34 %) |

Газ после SH при R 0.08: A 621 °C, B 625 °C, C 641 °C (у нас 626 в 1-D / 618 DCS). NTU ступени 0.04–0.13 — пучки
«тонкие» при любом прочтении.

**R, при котором старый котёл даёт столько же, сколько наш (8.31 МВт):**

| прочтение | R_old (перегородки) | R_old / R_наш | если перегородки не держат (доли как у нас) |
|---|---|---|---|
| A | **0.089** | 1.54 | 0.086 |
| B | **0.081** | 1.41 | 0.079 |
| C | **0.053** | 0.92 | 0.051 |

Перегородки «стоят» всего ~0.003 м²·К/Вт по R. Скорость газа ×0.7 (если площадь набрана большим сечением) — R_old
меньше на ~0.001.

## 3. Рычаги по отдельности (от нашего сегодняшнего: R 0.0575, 1766 м², доли CFD)

| что меняем | SH, МВт | Δ | газ после SH |
|---|---|---|---|
| база | 8.31 | — | 626 |
| только перегородки (φ = 1) | 8.50 | **+2.3 %** | 624 |
| только площадь ×1.42 (2500 SH) | 10.34 | **+24 %** | 609 |
| площадь ×1.42 + перегородки | 10.57 | +27 % | 607 |
| только чистка до R 0.03 | 11.31 | **+36 %** | 601 |
| только чистка до R 0.02 | 12.94 | **+56 %** | 588 |
| грязнее, R 0.08 | 6.79 | −18 % | 638 |
| грязнее, R 0.10 | 5.83 | −30 % | 646 |

Эффект перегородок при разных R и площадях: +1.6 % (R 0.10) … +3.7 % (R 0.01). Всегда мал — малый NTU, а не только налёт.
Пока налёт держит ~80 % сопротивления, тепло растёт почти как **A/R**: площадь ×1.42 ≈ R ÷1.4.

## 4. Вывод

- **«Очень грязный, но с перегородками и 2500 м² — не хуже нашего» — это непротиворечиво, если 2500 м² — это SH
  (или SH + испаритель).** Тогда старый котёл может быть в 1.4–1.5 раза грязнее нашего (R 0.08–0.09 против 0.0575) и
  давать то же тепло. Работает **площадь**, а не перегородки: перегородки дают +2 %, площадь +24…+31 %.
- Если 2500 м² — вся поверхность со стенами (прочтение C), то у старого SH на 10 % **меньше** нашего, и «очень грязный»
  (R ≥ 0.08) он должен давать на 20–35 % меньше тепла SH. Если он при этом не хуже — значит, он **не грязнее** нашего
  (R ≈ 0.05), а «очень грязный» на вид — это вид, а не термическое сопротивление.
- В любом прочтении сравнение **не опровергает** R ≈ 0.05 у нас: наш котёл с R 0.05 и старый с R 0.08 на 2500 м²
  дают одинаковое тепло. И **не даёт довода за перегородки**: их вклад в 10 раз меньше разницы в площади.
- Главный рычаг у нас по-прежнему — чистота труб (до R 0.02: +56 % тепла SH); площадь — второй (её не поменять);
  перегородки — третий (+2…4 %, и +Δp для трипа).

## 5. «На вид не очень грязный» и R 0.05 — совместимо

Толщина слоя, дающего R (цилиндрический слой на трубе 38 мм, посчитано):

| R | рыхлая тонкая зола k 0.05 | k 0.1 | спёкшаяся k 0.2 Вт/(м·К) |
|---|---|---|---|
| 0.02 | 1.0 мм | 2.1 | 4.5 |
| 0.05 | **2.7 мм** | **5.7** | 13 |
| 0.08 | 4.5 | 9.9 | 25 |
| 0.10 | 5.7 | 13 | 35 |

- R 0.05 — это **3–6 мм** рыхлой мелкой золы. Такой слой выглядит как «пыльные трубы», а не «грязный котёл».
  «Очень грязный» старый (10–13 мм рыхлой, или наросты) — это R 0.08–0.10, как раз то, что ему «можно» по п. 2 (A/B).
- У нас трубы собраны группами по 3 с шагом 60 мм — зазор **22 мм**. Слой 5–6 мм с двух сторон съедает половину
  зазора; 10+ мм — группа срастается в «кирпич», и внутренние трубы почти не работают (по теплу это то же, что большой R).
  Молотки и обдувка чистят торцы и наружные трубы — снаружи пучок может выглядеть прилично.
- Внутренние отложения со стороны пара R 0.05 дать не могут (магнетит k 1–3 → слой 50+ мм).

**Что посмотреть при останове (что различает):**
1. Толщина налёта **внутри 22-мм зазоров групп** на нескольких глубинах пучка (щуп/линейка, фото с масштабом), а не на
   торцах. 3–6 мм по всей трубе или забитые зазоры → R 0.05 подтверждён. Чистые трубы (≤1 мм) → R не от налёта,
   ищем другое (термопары газа, распределение пара, площадь/обогреваемая длина).
2. Проба налёта: рыхлый/спёкшийся, насыпная плотность → k (0.05–0.2), т.е. пересчёт мм ↔ R.
3. Тренд после пуска: при реальной очистке до R ~0.02 модель ждёт +50 % тепла SH, впрыски открываются почти полностью,
   газ за SH −35…40 К. Если после чистки ничего не изменилось — налёт не причина. Скорость возврата к 618 °C даёт
   скорость загрязнения (интервал чисток).
4. Для честного сравнения — тот же осмотр у старого котла (зазоры, толщина, а не общий вид).

## 6. Каких данных по старому котлу нет и что они меняют

| данные | сейчас | как меняет вывод |
|---|---|---|
| **Что входит в 2500 м²** (SH / +испаритель / +стены / +экономайзер) | неизвестно | главное: R_old для равенства 0.089 (только SH) … 0.053 (со стенами); решает, «грязнее ли он нас на самом деле» |
| **Тепло SH по пару**: расход, T входа/выхода, давление, впрыски | нет — «не хуже» пока утверждение | без него сравнения нет; при впрысках открытых тепло выше, чем видно по T пара |
| Газ: расход и T на входе / перед SH | принято = нашему | ±50 К перед SH → ±11 % тепла SH; расход ±20 % → −3/+2 % |
| T газа на выходе (измеренная) | нет | с расходом даёт общее UA котла — прямая проверка «грязный, но работает» |
| Компоновка: коридор/шахмат, шаги, диаметр, есть ли группы с узкими зазорами, число рядов | принято = нашей | шахмат даёт α конв. +20–30 %, но при R 0.08 это ≤5 % по U; **шаг важен для забивки**: без 22-мм зазоров тот же слой не сращивает трубы |
| Стены/радиационная часть до SH | неизвестно | больше стен до SH → газ к SH холоднее → тепло SH меньше (п. «T −50 К») |
| Конструкция перегородок, щели у дна | «закрыт» | влияет ≤ 2–4 % при любом R |
| Обдувка/молотки, время после чистки, топливо и зола (тот же кокс?) | неизвестно | определяет реальный R; другая зола — другой k и другая толщина при том же R |
| Режим (нагрузка) на момент сравнения | неизвестно | при меньшем расходе газа и пара сравнение по T пара вводит в заблуждение |

Ограничения 1-D: полное смешение в промежутках, один R на все ступени, площадь добавлена глубиной пучка, стенки котла —
постоянные −3.1 К на ступень, испаритель и стены старого котла не моделируются.
